{
 "solve": {
  "converged": true,
  "iterations": 6,
  "buses": {
   "bus_hv": {
    "vmagPu": [
     1.00005,
     1.00005,
     1.00005
    ],
    "vangDeg": [
     -0.01,
     -120.01,
     119.99
    ],
    "vminPu": 1.00005,
    "vmaxPu": 1.00005,
    "kvBase": 66.39528,
    "nodes": [
     1,
     2,
     3
    ]
   },
   "bus_mv": {
    "vmagPu": [
     1.00128,
     1.00129,
     1.00129
    ],
    "vangDeg": [
     -30.16,
     -150.16,
     89.84
    ],
    "vminPu": 1.00128,
    "vmaxPu": 1.00129,
    "kvBase": 7.19956,
    "nodes": [
     1,
     2,
     3
    ]
   },
   "bus_fdr": {
    "vmagPu": [
     1.00145,
     1.00162,
     1.00152
    ],
    "vangDeg": [
     -30.24,
     -150.24,
     89.76
    ],
    "vminPu": 1.00145,
    "vmaxPu": 1.00162,
    "kvBase": 7.19956,
    "nodes": [
     1,
     2,
     3
    ]
   },
   "bus_reg": {
    "vmagPu": [
     1.01394,
     1.01411,
     1.014
    ],
    "vangDeg": [
     -30.24,
     -150.24,
     89.76
    ],
    "vminPu": 1.01394,
    "vmaxPu": 1.01411,
    "kvBase": 7.19956,
    "nodes": [
     1,
     2,
     3
    ]
   },
   "tap1": {
    "vmagPu": [
     1.01393,
     1.0141,
     1.01399
    ],
    "vangDeg": [
     -30.24,
     -150.24,
     89.76
    ],
    "vminPu": 1.01393,
    "vmaxPu": 1.0141,
    "kvBase": 7.19956,
    "nodes": [
     1,
     2,
     3
    ]
   },
   "bus_lat": {
    "vmagPu": [
     1.01393,
     1.0141,
     1.01399
    ],
    "vangDeg": [
     -30.24,
     -150.24,
     89.76
    ],
    "vminPu": 1.01393,
    "vmaxPu": 1.0141,
    "kvBase": 7.19956,
    "nodes": [
     1,
     2,
     3
    ]
   },
   "bus_tap": {
    "vmagPu": [
     1.01393,
     1.0141,
     1.01399
    ],
    "vangDeg": [
     -30.24,
     -150.24,
     89.76
    ],
    "vminPu": 1.01393,
    "vmaxPu": 1.0141,
    "kvBase": 7.19956,
    "nodes": [
     1,
     2,
     3
    ]
   },
   "bus_prot": {
    "vmagPu": [
     1.01394,
     1.0141,
     1.014
    ],
    "vangDeg": [
     -30.24,
     -150.24,
     89.76
    ],
    "vminPu": 1.01394,
    "vmaxPu": 1.0141,
    "kvBase": 7.19956,
    "nodes": [
     1,
     2,
     3
    ]
   }
  },
  "elements": {
   "vsource.source": {
    "id": "n_src",
    "currents": [
     1.85,
     1.86,
     1.86
    ],
    "phaseNodes": [
     1,
     2,
     3
    ],
    "kw": -325.52,
    "kvar": 174.9,
    "normAmps": null,
    "ratingKva": null,
    "loadingPct": null,
    "violations": [],
    "lossKw": null,
    "lossKvar": null
   },
   "transformer.t1": {
    "id": "n_xfmr",
    "currents": [
     1.85,
     1.86,
     1.86
    ],
    "phaseNodes": [
     1,
     2,
     3
    ],
    "kw": 325.52,
    "kvar": -174.9,
    "normAmps": 55.22480835726854,
    "ratingKva": null,
    "loadingPct": 3.4,
    "violations": [],
    "lossKw": 0.0683,
    "lossKvar": 1.1007
   },
   "transformer.reg1": {
    "id": "n_reg",
    "currents": [
     63.28,
     63.27,
     63.28
    ],
    "phaseNodes": [
     1,
     2,
     3
    ],
    "kw": 1300.29,
    "kvar": 427.41,
    "normAmps": 254.64526708443796,
    "ratingKva": null,
    "loadingPct": 24.9,
    "violations": [],
    "lossKw": 0.0374,
    "lossKvar": 0.0424
   },
   "line.ln1": {
    "id": "e4",
    "currents": [
     9.26,
     9.34,
     9.92
    ],
    "phaseNodes": [
     1,
     2,
     3
    ],
    "kw": 180.63,
    "kvar": -97.86,
    "normAmps": 400.0,
    "ratingKva": null,
    "loadingPct": 2.5,
    "violations": [],
    "lossKw": 0.0811,
    "lossKvar": -1.3825
   },
   "line.ln2": {
    "id": "e4b",
    "currents": [
     7.87,
     7.8,
     7.19
    ],
    "phaseNodes": [
     1,
     2,
     3
    ],
    "kw": 144.82,
    "kvar": -78.14,
    "normAmps": 530.0,
    "ratingKva": null,
    "loadingPct": 1.5,
    "violations": [],
    "lossKw": 0.0648,
    "lossKvar": -0.195
   },
   "line.brk1": {
    "id": "n_brk",
    "currents": [
     48.08,
     48.07,
     48.07
    ],
    "phaseNodes": [
     1,
     2,
     3
    ],
    "kw": 1000.19,
    "kvar": 328.75,
    "normAmps": 600.0,
    "ratingKva": null,
    "loadingPct": 8.0,
    "violations": [],
    "lossKw": 0.0069,
    "lossKvar": 0.0069
   },
   "line.fu1": {
    "id": "n_fuse",
    "currents": [
     14.42,
     14.42,
     14.42
    ],
    "phaseNodes": [
     1,
     2,
     3
    ],
    "kw": 300.06,
    "kvar": 98.62,
    "normAmps": 100.0,
    "ratingKva": null,
    "loadingPct": 14.4,
    "violations": [],
    "lossKw": 0.0006,
    "lossKvar": 0.0006
   },
   "line.rec1": {
    "id": "n_rec",
    "currents": [
     14.42,
     14.42,
     14.42
    ],
    "phaseNodes": [
     1,
     2,
     3
    ],
    "kw": 300.06,
    "kvar": 98.62,
    "normAmps": 560.0,
    "ratingKva": null,
    "loadingPct": 2.6,
    "violations": [],
    "lossKw": 0.0006,
    "lossKvar": 0.0006
   },
   "line.rly1": {
    "id": "n_rly",
    "currents": [
     14.42,
     14.42,
     14.42
    ],
    "phaseNodes": [
     1,
     2,
     3
    ],
    "kw": 300.06,
    "kvar": 98.62,
    "normAmps": 600.0,
    "ratingKva": null,
    "loadingPct": 2.4,
    "violations": [],
    "lossKw": 0.0006,
    "lossKvar": 0.0006
   },
   "load.load2": {
    "id": "n_load2",
    "currents": [
     14.42,
     14.42,
     14.42
    ],
    "phaseNodes": [
     1,
     2,
     3
    ],
    "kw": 300.01,
    "kvar": 98.67,
    "normAmps": null,
    "ratingKva": null,
    "loadingPct": null,
    "violations": [],
    "lossKw": null,
    "lossKvar": null
   },
   "load.load1": {
    "id": "n_load",
    "currents": [
     48.07,
     48.06,
     48.07
    ],
    "phaseNodes": [
     1,
     2,
     3
    ],
    "kw": 1000.03,
    "kvar": 328.9,
    "normAmps": null,
    "ratingKva": null,
    "loadingPct": null,
    "violations": [],
    "lossKw": null,
    "lossKvar": null
   },
   "capacitor.cap1": {
    "id": "n_cap",
    "currents": [
     27.82,
     27.82,
     27.82
    ],
    "phaseNodes": [
     1,
     2,
     3
    ],
    "kw": 0.0,
    "kvar": -601.84,
    "normAmps": 37.50230297061723,
    "ratingKva": null,
    "loadingPct": 74.2,
    "violations": [],
    "lossKw": null,
    "lossKvar": null
   },
   "generator.gen1": {
    "id": "n_gen",
    "currents": [
     23.12,
     23.11,
     23.12
    ],
    "phaseNodes": [
     1,
     2,
     3
    ],
    "kw": -500.05,
    "kvar": -0.09,
    "normAmps": null,
    "ratingKva": 750.0,
    "loadingPct": 66.7,
    "violations": [],
    "lossKw": null,
    "lossKvar": null
   },
   "pvsystem.pv1": {
    "id": "n_pv",
    "currents": [
     22.07,
     22.07,
     22.07
    ],
    "phaseNodes": [
     1,
     2,
     3
    ],
    "kw": -477.35,
    "kvar": -0.09,
    "normAmps": null,
    "ratingKva": 650.0,
    "loadingPct": 73.4,
    "violations": [],
    "lossKw": null,
    "lossKvar": null
   },
   "storage.bat1": {
    "id": "n_stg",
    "currents": [
     0.12,
     0.12,
     0.12
    ],
    "phaseNodes": [
     1,
     2,
     3
    ],
    "kw": 2.5,
    "kvar": 0.0,
    "normAmps": null,
    "ratingKva": 250.0,
    "loadingPct": 1.0,
    "violations": [],
    "lossKw": null,
    "lossKvar": null
   }
  },
  "losses": {
   "kw": 0.26,
   "kvar": -0.426
  },
  "issues": [],
  "nodeBuses": {
   "n_src": [
    "bus_hv"
   ],
   "n_bus1": [
    "bus_hv"
   ],
   "n_xfmr": [
    "bus_hv",
    "bus_mv"
   ],
   "n_bus2": [
    "bus_mv"
   ],
   "n_bus3": [
    "bus_fdr"
   ],
   "n_reg": [
    "bus_fdr",
    "bus_reg"
   ],
   "n_bus4": [
    "bus_reg"
   ],
   "n_fuse": [
    "bus_lat",
    "bus_tap"
   ],
   "n_rec": [
    "bus_prot",
    "bus_lat"
   ],
   "n_rly": [
    "bus_reg",
    "bus_prot"
   ],
   "n_bus5": [
    "bus_prot"
   ],
   "n_bus6": [
    "bus_lat"
   ],
   "n_bus7": [
    "bus_tap"
   ],
   "n_load2": [
    "bus_tap"
   ],
   "n_brk": [
    "bus_reg",
    "tap1"
   ],
   "n_load": [
    "tap1"
   ],
   "n_cap": [
    "bus_fdr"
   ],
   "n_gen": [
    "bus_fdr"
   ],
   "n_pv": [
    "bus_fdr"
   ],
   "n_stg": [
    "bus_fdr"
   ],
   "n_note": []
  },
  "lineBuses": {
   "e4": [
    "bus_mv",
    "bus_fdr"
   ],
   "e4b": [
    "bus_mv",
    "bus_fdr"
   ]
  },
  "busNames": {
   "n_brk:t2": "tap1"
  },
  "busDistances": {
   "bus_hv": 0.0,
   "bus_mv": 0.0,
   "bus_fdr": 2.5,
   "bus_reg": 2.5,
   "bus_prot": 2.5,
   "bus_lat": 2.5,
   "bus_tap": 2.5,
   "tap1": 2.5
  }
 },
 "fault": {
  "converged": true,
  "buses": {
   "bus_hv": {
    "kvBase": 66.39528,
    "if3phA": 10050.6,
    "if1phA": 10550.0,
    "scMva3": 2001.94,
    "zsc1": {
     "r": 1.60315,
     "x": 6.40861
    },
    "zsc0": {
     "r": 1.79604,
     "x": 5.38811
    }
   },
   "bus_mv": {
    "kvBase": 7.19956,
    "if3phA": 5529.4,
    "if1phA": 5636.1,
    "scMva3": 119.43,
    "zsc1": {
     "r": 0.10205,
     "x": 1.29805
    },
    "zsc0": {
     "r": 0.08289,
     "x": 1.22538
    }
   },
   "bus_fdr": {
    "kvBase": 7.19956,
    "if3phA": 3949.8,
    "if1phA": 3310.6,
    "scMva3": 85.31,
    "zsc1": {
     "r": 0.26815,
     "x": 1.80293
    },
    "zsc0": {
     "r": 0.64007,
     "x": 2.81125
    }
   },
   "bus_reg": {
    "kvBase": 7.19956,
    "if3phA": 3942.4,
    "if1phA": 3305.4,
    "scMva3": 85.15,
    "zsc1": {
     "r": 0.2713,
     "x": 1.8059
    },
    "zsc0": {
     "r": 0.64324,
     "x": 2.81414
    }
   },
   "tap1": {
    "kvBase": 7.19956,
    "if3phA": 3940.1,
    "if1phA": 3303.6,
    "scMva3": 85.1,
    "zsc1": {
     "r": 0.27231,
     "x": 1.80687
    },
    "zsc0": {
     "r": 0.64425,
     "x": 2.81509
    }
   },
   "bus_lat": {
    "kvBase": 7.19956,
    "if3phA": 3937.6,
    "if1phA": 3301.9,
    "scMva3": 85.05,
    "zsc1": {
     "r": 0.27331,
     "x": 1.80788
    },
    "zsc0": {
     "r": 0.64525,
     "x": 2.81611
    }
   },
   "bus_tap": {
    "kvBase": 7.19956,
    "if3phA": 3935.1,
    "if1phA": 3300.1,
    "scMva3": 84.99,
    "zsc1": {
     "r": 0.27431,
     "x": 1.80887
    },
    "zsc0": {
     "r": 0.64625,
     "x": 2.81709
    }
   },
   "bus_prot": {
    "kvBase": 7.19956,
    "if3phA": 3940.0,
    "if1phA": 3303.6,
    "scMva3": 85.1,
    "zsc1": {
     "r": 0.2723,
     "x": 1.80689
    },
    "zsc0": {
     "r": 0.64424,
     "x": 2.81513
    }
   }
  },
  "nodeBuses": {
   "n_src": [
    "bus_hv"
   ],
   "n_bus1": [
    "bus_hv"
   ],
   "n_xfmr": [
    "bus_hv",
    "bus_mv"
   ],
   "n_bus2": [
    "bus_mv"
   ],
   "n_bus3": [
    "bus_fdr"
   ],
   "n_reg": [
    "bus_fdr",
    "bus_reg"
   ],
   "n_bus4": [
    "bus_reg"
   ],
   "n_fuse": [
    "bus_lat",
    "bus_tap"
   ],
   "n_rec": [
    "bus_prot",
    "bus_lat"
   ],
   "n_rly": [
    "bus_reg",
    "bus_prot"
   ],
   "n_bus5": [
    "bus_prot"
   ],
   "n_bus6": [
    "bus_lat"
   ],
   "n_bus7": [
    "bus_tap"
   ],
   "n_load2": [
    "bus_tap"
   ],
   "n_brk": [
    "bus_reg",
    "tap1"
   ],
   "n_load": [
    "tap1"
   ],
   "n_cap": [
    "bus_fdr"
   ],
   "n_gen": [
    "bus_fdr"
   ],
   "n_pv": [
    "bus_fdr"
   ],
   "n_stg": [
    "bus_fdr"
   ],
   "n_note": []
  },
  "issues": []
 },
 "tcc": {
  "converged": true,
  "devices": [
   {
    "nodeId": "n_fuse",
    "name": "fu1",
    "kind": "fuse",
    "switch": "fu1",
    "bus": "bus_tap",
    "traces": [
     {
      "label": "fu1 (lateral_k)",
      "curve": "lateral_k",
      "fault": "phase",
      "pickupA": 65.0,
      "points": [
       [
        130.0,
        300.0
       ],
       [
        162.5,
        30.0
       ],
       [
        260.0,
        3.0
       ],
       [
        520.0,
        0.4
       ],
       [
        1300.0,
        0.05
       ],
       [
        2600.0,
        0.02
       ]
      ]
     }
    ],
    "faultA3ph": 3935.1,
    "faultA1ph": 3300.1
   },
   {
    "nodeId": "n_rec",
    "name": "rec1",
    "kind": "recloser",
    "switch": "rec1",
    "bus": "bus_lat",
    "traces": [
     {
      "label": "rec1 fast",
      "curve": "a",
      "fault": "phase",
      "pickupA": 100.0,
      "points": [
       [
        100.0,
        0.15
       ],
       [
        250.0,
        0.07
       ],
       [
        450.0,
        0.05
       ],
       [
        800.0,
        0.045
       ],
       [
        1400.0,
        0.045
       ]
      ]
     },
     {
      "label": "rec1 delayed",
      "curve": "d",
      "fault": "phase",
      "pickupA": 100.0,
      "points": [
       [
        100.0,
        6.0
       ],
       [
        250.0,
        0.7
       ],
       [
        450.0,
        0.2
       ],
       [
        800.0,
        0.06
       ],
       [
        1400.0,
        0.02
       ]
      ]
     }
    ],
    "faultA3ph": 3937.6,
    "faultA1ph": 3301.9
   },
   {
    "nodeId": "n_rly",
    "name": "rly1",
    "kind": "relay",
    "switch": "rly1",
    "bus": "bus_prot",
    "traces": [
     {
      "label": "rly1 phase",
      "curve": "very_inv",
      "fault": "phase",
      "pickupA": 200.0,
      "points": [
       [
        220.0,
        93.872
       ],
       [
        260.0,
        28.9113
       ],
       [
        300.0,
        16.179
       ],
       [
        400.0,
        7.0277
       ],
       [
        600.0,
        2.9423
       ],
       [
        800.0,
        1.7983
       ],
       [
        1000.0,
        1.3081
       ],
       [
        1200.0,
        1.0513
       ],
       [
        1400.0,
        0.8995
       ],
       [
        1600.0,
        0.8023
       ],
       [
        1800.0,
        0.7361
       ],
       [
        2000.0,
        0.6891
       ],
       [
        4000.0,
        0.5401
       ],
       [
        10000.0,
        0.4988
       ],
       [
        20000.0,
        0.493
       ]
      ]
     },
     {
      "label": "rly1 ground",
      "curve": "very_inv",
      "fault": "ground",
      "pickupA": 50.0,
      "points": [
       [
        55.0,
        93.872
       ],
       [
        65.0,
        28.9113
       ],
       [
        75.0,
        16.179
       ],
       [
        100.0,
        7.0277
       ],
       [
        150.0,
        2.9423
       ],
       [
        200.0,
        1.7983
       ],
       [
        250.0,
        1.3081
       ],
       [
        300.0,
        1.0513
       ],
       [
        350.0,
        0.8995
       ],
       [
        400.0,
        0.8023
       ],
       [
        450.0,
        0.7361
       ],
       [
        500.0,
        0.6891
       ],
       [
        1000.0,
        0.5401
       ],
       [
        2500.0,
        0.4988
       ],
       [
        5000.0,
        0.493
       ]
      ]
     }
    ],
    "faultA3ph": 3940.0,
    "faultA1ph": 3303.6
   }
  ],
  "switches": [
   {
    "nodeId": "n_fuse",
    "name": "FU1",
    "kind": "fuse",
    "bus": "bus_tap",
    "faultA3ph": 3935.1,
    "faultA1ph": 3300.1,
    "interruptingKa": 10.0
   },
   {
    "nodeId": "n_rec",
    "name": "REC1",
    "kind": "recloser",
    "bus": "bus_lat",
    "faultA3ph": 3937.6,
    "faultA1ph": 3301.9,
    "interruptingKa": 8.0
   },
   {
    "nodeId": "n_rly",
    "name": "RLY1",
    "kind": "relay",
    "bus": "bus_prot",
    "faultA3ph": 3940.0,
    "faultA1ph": 3303.6,
    "interruptingKa": 12.5
   },
   {
    "nodeId": "n_brk",
    "name": "BRK1",
    "kind": "breaker",
    "bus": "tap1",
    "faultA3ph": 3940.1,
    "faultA1ph": 3303.6,
    "interruptingKa": 12.5
   }
  ],
  "issues": []
 },
 "reliability": {
  "converged": true,
  "issues": [
   {
    "severity": "warning",
    "code": "unsectioned",
    "message": "5 elements between a meter and the first fuse, recloser or relay (fault rate 0.09 /yr in all) belong to no protection section, so OpenDSS counts no interruptions for faults there. Put a relay or recloser at the feeder head to count them.",
    "nodeId": null,
    "edgeId": null
   }
  ],
  "totalCustomers": 2,
  "saifi": 5e-05,
  "saidi": 0.00015,
  "caidi": 3.0,
  "saifiKw": 1.4e-05,
  "custInterrupts": 0.0001,
  "custHours": 0.0003,
  "meters": [
   {
    "name": "m1",
    "element": "transformer.t1",
    "elementId": "n_xfmr",
    "customers": 2,
    "saifi": 3e-05,
    "saidi": 9e-05,
    "caidi": 3.0,
    "saifiKw": 1.4e-05,
    "custInterrupts": 0.0001,
    "sections": [
     "m1:1",
     "m1:2",
     "m1:3"
    ],
    "custHours": 0.0003
   }
  ],
  "sections": [
   {
    "id": "m1:1",
    "meter": "m1",
    "head": "line.rly1",
    "headId": "n_rly",
    "device": "relay",
    "customers": 0,
    "totalCustomers": 1,
    "branches": 1,
    "lengthKm": 0.0,
    "lambda": 2e-05,
    "avgRepairHrs": 3.0,
    "custInterrupts": 0.0,
    "custHours": 0.0001
   },
   {
    "id": "m1:2",
    "meter": "m1",
    "head": "line.rec1",
    "headId": "n_rec",
    "device": "recloser",
    "customers": 0,
    "totalCustomers": 1,
    "branches": 1,
    "lengthKm": 0.0,
    "lambda": 2e-05,
    "avgRepairHrs": 3.0,
    "custInterrupts": 0.0,
    "custHours": 0.0001
   },
   {
    "id": "m1:3",
    "meter": "m1",
    "head": "line.fu1",
    "headId": "n_fuse",
    "device": "fuse",
    "customers": 1,
    "totalCustomers": 1,
    "branches": 1,
    "lengthKm": 0.0,
    "lambda": 2e-05,
    "avgRepairHrs": 3.0,
    "custInterrupts": 0.0,
    "custHours": 0.0001
   }
  ],
  "elements": {
   "transformer.t1": {
    "id": "n_xfmr",
    "meter": "m1",
    "sectionId": null,
    "lambda": 0.0,
    "accumulatedLambda": 0.09002,
    "customers": 0,
    "totalCustomers": 2,
    "repairHrs": 0.0,
    "faultRate": 0.007,
    "pctPerm": 0.0
   },
   "transformer.reg1": {
    "id": "n_reg",
    "meter": "m1",
    "sectionId": null,
    "lambda": 0.0,
    "accumulatedLambda": 2e-05,
    "customers": 0,
    "totalCustomers": 2,
    "repairHrs": 0.0,
    "faultRate": 0.007,
    "pctPerm": 0.0
   },
   "line.ln1": {
    "id": "e4",
    "meter": "m1",
    "sectionId": null,
    "lambda": 0.05,
    "accumulatedLambda": 0.05,
    "customers": 0,
    "totalCustomers": 0,
    "repairHrs": 3.0,
    "faultRate": 0.1,
    "pctPerm": 20.0
   },
   "line.ln2": {
    "id": "e4b",
    "meter": "m1",
    "sectionId": null,
    "lambda": 0.04,
    "accumulatedLambda": 0.04002,
    "customers": 0,
    "totalCustomers": 2,
    "repairHrs": 3.0,
    "faultRate": 0.1,
    "pctPerm": 20.0
   },
   "line.brk1": {
    "id": "n_brk",
    "meter": "m1",
    "sectionId": null,
    "lambda": 2e-05,
    "accumulatedLambda": 2e-05,
    "customers": 1,
    "totalCustomers": 1,
    "repairHrs": 3.0,
    "faultRate": 0.1,
    "pctPerm": 20.0
   },
   "line.fu1": {
    "id": "n_fuse",
    "meter": "m1",
    "sectionId": "m1:3",
    "lambda": 2e-05,
    "accumulatedLambda": 2e-05,
    "customers": 1,
    "totalCustomers": 1,
    "repairHrs": 3.0,
    "faultRate": 0.1,
    "pctPerm": 20.0
   },
   "line.rec1": {
    "id": "n_rec",
    "meter": "m1",
    "sectionId": "m1:2",
    "lambda": 2e-05,
    "accumulatedLambda": 2e-05,
    "customers": 0,
    "totalCustomers": 1,
    "repairHrs": 3.0,
    "faultRate": 0.1,
    "pctPerm": 20.0
   },
   "line.rly1": {
    "id": "n_rly",
    "meter": "m1",
    "sectionId": "m1:1",
    "lambda": 2e-05,
    "accumulatedLambda": 2e-05,
    "customers": 0,
    "totalCustomers": 1,
    "repairHrs": 3.0,
    "faultRate": 0.1,
    "pctPerm": 20.0
   }
  },
  "unsectioned": {
   "count": 5,
   "lambda": 0.09002
  },
  "nodeBuses": {
   "n_src": [
    "bus_hv"
   ],
   "n_bus1": [
    "bus_hv"
   ],
   "n_xfmr": [
    "bus_hv",
    "bus_mv"
   ],
   "n_bus2": [
    "bus_mv"
   ],
   "n_bus3": [
    "bus_fdr"
   ],
   "n_reg": [
    "bus_fdr",
    "bus_reg"
   ],
   "n_bus4": [
    "bus_reg"
   ],
   "n_fuse": [
    "bus_lat",
    "bus_tap"
   ],
   "n_rec": [
    "bus_prot",
    "bus_lat"
   ],
   "n_rly": [
    "bus_reg",
    "bus_prot"
   ],
   "n_bus5": [
    "bus_prot"
   ],
   "n_bus6": [
    "bus_lat"
   ],
   "n_bus7": [
    "bus_tap"
   ],
   "n_load2": [
    "bus_tap"
   ],
   "n_brk": [
    "bus_reg",
    "tap1"
   ],
   "n_load": [
    "tap1"
   ],
   "n_cap": [
    "bus_fdr"
   ],
   "n_gen": [
    "bus_fdr"
   ],
   "n_pv": [
    "bus_fdr"
   ],
   "n_stg": [
    "bus_fdr"
   ],
   "n_note": []
  },
  "lineBuses": {
   "e4": [
    "bus_mv",
    "bus_fdr"
   ],
   "e4b": [
    "bus_mv",
    "bus_fdr"
   ]
  }
 }
}
